# Cenários para validação de engenharia

Gerado por `backend/scripts/cenarios.py --tabela` contra o catálogo
de produção. As siglas R1–R9 remetem a
[auditoria-regras-r1-r9.md](auditoria-regras-r1-r9.md).

## Como o motor decide (vale para todas as linhas)

**Não é uma busca gulosa.** O motor não escolhe o inversor mais
barato para depois testar se ele serve. A ordem é:

1. **Enumera todas as combinações** — laço duplo sobre *cada*
   inversor × *cada* bateria do catálogo.
2. **Aplica os filtros em cada par**, nesta ordem: dados completos →
   saída EPS compatível com tensão e fase das cargas (R8) →
   potência de pico e nominal, escalando inversores em paralelo se
   preciso (R3/R4) → compatibilidade inversor×bateria (R5) →
   nº de baterias por energia e por potência de partida, respeitando
   o teto de entradas (R1/R2).
3. **Cada par que sobrevive vira um kit completo, com preço.**
4. **Só no fim ordena**, por: menor preço → maior pico entregável →
   menos componentes. O preço decide *entre os viáveis*; nunca
   dispensa uma restrição.

Consequência prática: um inversor caro que é o único a atender a
fase da carga vence um barato incompatível, porque o barato nem
chega à etapa de preço. E quando dois kits empatam — a CB100 custa
exatamente o dobro da CB050, então 4×CB050 e 2×CB100 dão o mesmo
total — o desempate é explícito, não a ordem da lista.

A coluna **Sequência de cálculo** mostra esses passos com os números
de cada cenário e termina com a classificação por preço.

Duas ressalvas sobre essa classificação:

- Ela mostra o 1º e o 2º colocados, não a lista inteira — é o que a
  API devolve para a tela. As demais combinações viáveis existiram e
  perderam no preço; não aparecem aqui.
- A linha **_fora da disputa_**, quando aparece, é a "alternativa
  mais econômica": um kit **sub-dimensionado de propósito**, que
  NÃO cobre a autonomia pedida. Ele é mais barato justamente por
  isso, e por isso não concorreu. É uma oferta comercial para o
  cliente que quer gastar menos e aceita menos autonomia — nunca
  uma resposta ao dimensionamento solicitado.

| Cenário | FV (kWp) | Cargas de armazenamento | Kit escolhido | Sequência de cálculo | Bloqueados por cadastro incompleto | Preço |
|---|---|---|---|---|---|---|
| **mono-pequeno-sem-fv** | 0 | 1× Geladeira 200 W mono 220 V (IP/IN 3, 24 h/dia) — autonomia 1 dia(s)<br>**Pp total 0,67 kVA** | 1× W - WEG - 5,0KW 220V - SIW200H M050 W00 - Inversor Híbrido<br>1× W - Módulo de Bateria - SBW CB100 W00 | **1. Levantamento das cargas** — Pn 0,22 kVA, Pp 0,67 kVA (pico de partida = Pn × IP/IN), energia 5,4 kWh para 1 dia(s)<br><br>**2. Compatibilidade de saída (R8)** — exige atender 220 V; inversores que não atendem são descartados antes de qualquer conta de potência<br><br>**3. Potência do inversor (R3/R4)** — pico 6,00 kVA × 1 = 6,00 kVA ≥ Pp 0,67; nominal 5,00 kW × 1 = 5,00 kW ≥ Pn 0,22<br><br>**4. Energia → nº de baterias (R1)** — 5,4 kWh ÷ 10,07 kWh úteis = 1 bateria(s), teto de 4 pelo nº de entradas (R1)<br><br>**5. Potência de partida (R2)** — 1 baterias distribuídas 1 entre as entradas; corrente = min(1×65; 40) A → pico entregável 6,00 kW<br><br>**Escolha final** — o motor não escolheu o inversor primeiro. Ele montou TODAS as combinações inversor×bateria que passaram nos filtros acima, cada uma com seu preço, e só então ordenou. Classificação:<br>• **escolhida** — 1×  SBW CB100 W00, 10,1 kWh → **R$ 18.893,63**<br>• 1×  SBW CB100 W00 (W - WEG - 5,7KW 200V - SIW), 10,1 kWh → R$ 19.533,73 — 2ª colocada entre as viáveis<br><br>_Fora da disputa:_<br>• 1×  SBW CB050 W00 (W - WEG - 5,0KW 220V - SIW), 5,0 kWh → R$ 12.906,60 — **sub-dimensionada de propósito**: cobre 5,0 dos 5,4 kWh pedidos. É mais barata porque entrega menos autonomia; não competiu. | 🔌 W - WEG - 7,5KW 220V - SIW300H M075 W00 - Invesror Monofásico (falta peak_power_kw)<br>🔌 W - WEG - 8,0KW 220V - SIW300H M080 W00 - INVERSOR HIBRIDO (falta peak_power_kw)<br>🔋 W - Módulo de Bateria - SBW300 B050 W0-Luna (falta usable_kwh, max_paralelo, i_cont_a, tensao_v)<br>_+ 13 itens sem spec (cabines BSCW e baterias de outras marcas) — não são módulos candidatos_ | R$ 18.893,63 |
| **mono-medio-sem-fv** | 0 | 1× Geladeira 200 W mono 220 V (IP/IN 3, 24 h/dia); 1× Ar condicionado 12k 1150 W mono 220 V (IP/IN 3, 8 h/dia) — autonomia 1 dia(s)<br>**Pp total 4,50 kVA** | 1× W - WEG - 5,0KW 220V - SIW200H M050 W00 - Inversor Híbrido<br>2× W - Módulo de Bateria - SBW CB100 W00<br>1× caixa de junção (JBW) | **1. Levantamento das cargas** — Pn 1,50 kVA, Pp 4,50 kVA (pico de partida = Pn × IP/IN), energia 15,6 kWh para 1 dia(s)<br><br>**2. Compatibilidade de saída (R8)** — exige atender 220 V; inversores que não atendem são descartados antes de qualquer conta de potência<br><br>**3. Potência do inversor (R3/R4)** — pico 6,00 kVA × 1 = 6,00 kVA ≥ Pp 4,50; nominal 5,00 kW × 1 = 5,00 kW ≥ Pn 1,50<br><br>**4. Energia → nº de baterias (R1)** — 15,6 kWh ÷ 10,07 kWh úteis = 2 bateria(s), teto de 4 pelo nº de entradas (R1)<br><br>**5. Potência de partida (R2)** — 2 baterias distribuídas 2 entre as entradas; corrente = min(2×65; 40) A → pico entregável 6,00 kW<br><br>**6. Acessório (R9)** — 1 caixa(s) de junção, uma por entrada com 2+ baterias<br><br>**Escolha final** — o motor não escolheu o inversor primeiro. Ele montou TODAS as combinações inversor×bateria que passaram nos filtros acima, cada uma com seu preço, e só então ordenou. Classificação:<br>• **escolhida** — 2×  SBW CB100 W00, 20,1 kWh → **R$ 31.976,40**<br>• 4×  SBW CB050 W00 (W - WEG - 5,0KW 220V - SIW), 20,1 kWh → R$ 31.976,40 ← **empatou no centavo**. Mesma energia, mesmo pico (6,00 kW, limitado pelo inversor). Desempate: menos componentes.<br><br>_Fora da disputa:_<br>• 3×  SBW CB050 W00 (W - WEG - 7,5KW 220V - SIW), 15,1 kWh → R$ 27.723,96 — **sub-dimensionada de propósito**: cobre 15,1 dos 15,6 kWh pedidos. É mais barata porque entrega menos autonomia; não competiu. | 🔌 W - WEG - 7,5KW 220V - SIW300H M075 W00 - Invesror Monofásico (falta peak_power_kw)<br>🔌 W - WEG - 8,0KW 220V - SIW300H M080 W00 - INVERSOR HIBRIDO (falta peak_power_kw)<br>🔋 W - Módulo de Bateria - SBW300 B050 W0-Luna (falta usable_kwh, max_paralelo, i_cont_a, tensao_v)<br>_+ 13 itens sem spec (cabines BSCW e baterias de outras marcas) — não são módulos candidatos_ | R$ 31.976,40 |
| **mono-2-dias-autonomia** | 0 | 1× Geladeira 200 W mono 220 V (IP/IN 3, 24 h/dia); 1× Ar condicionado 12k 1150 W mono 220 V (IP/IN 3, 8 h/dia) — autonomia 2 dia(s)<br>**Pp total 4,50 kVA** | 1× W - WEG - 5,0KW 220V - SIW200H M050 W00 - Inversor Híbrido<br>4× W - Módulo de Bateria - SBW CB100 W00<br>1× caixa de junção (JBW) | **1. Levantamento das cargas** — Pn 1,50 kVA, Pp 4,50 kVA (pico de partida = Pn × IP/IN), energia 31,2 kWh para 2 dia(s)<br><br>**2. Compatibilidade de saída (R8)** — exige atender 220 V; inversores que não atendem são descartados antes de qualquer conta de potência<br><br>**3. Potência do inversor (R3/R4)** — pico 6,00 kVA × 1 = 6,00 kVA ≥ Pp 4,50; nominal 5,00 kW × 1 = 5,00 kW ≥ Pn 1,50<br><br>**4. Energia → nº de baterias (R1)** — 31,2 kWh ÷ 10,07 kWh úteis = 4 bateria(s), teto de 4 pelo nº de entradas (R1)<br><br>**5. Potência de partida (R2)** — 4 baterias distribuídas 4 entre as entradas; corrente = min(4×65; 40) A → pico entregável 6,00 kW<br><br>**6. Acessório (R9)** — 1 caixa(s) de junção, uma por entrada com 2+ baterias<br><br>**Escolha final** — o motor não escolheu o inversor primeiro. Ele montou TODAS as combinações inversor×bateria que passaram nos filtros acima, cada uma com seu preço, e só então ordenou. Classificação:<br>• **escolhida** — 4×  SBW CB100 W00, 40,3 kWh → **R$ 55.924,52**<br>• 7×  SBW CB050 W00 (W - WEG - 8,7KW 220V - SIW), 35,1 kWh → R$ 56.509,66 — 2ª colocada entre as viáveis<br><br>_Fora da disputa:_<br>• 3×  SBW CB100 W00 (W - WEG - 7,5KW 220V - SIW), 30,2 kWh → R$ 45.685,05 — **sub-dimensionada de propósito**: cobre 30,2 dos 31,2 kWh pedidos. É mais barata porque entrega menos autonomia; não competiu. | 🔌 W - WEG - 7,5KW 220V - SIW300H M075 W00 - Invesror Monofásico (falta peak_power_kw)<br>🔌 W - WEG - 8,0KW 220V - SIW300H M080 W00 - INVERSOR HIBRIDO (falta peak_power_kw)<br>🔋 W - Módulo de Bateria - SBW300 B050 W0-Luna (falta usable_kwh, max_paralelo, i_cont_a, tensao_v)<br>_+ 13 itens sem spec (cabines BSCW e baterias de outras marcas) — não são módulos candidatos_ | R$ 55.924,52 |
| **mistura-127-220-exige-split** | 0 | 1× Iluminação 127V 800 W mono 127 V (IP/IN 1, 6 h/dia); 1× Ar condicionado 12k 1150 W mono 220 V (IP/IN 3, 8 h/dia) — autonomia 1 dia(s)<br>**Pp total 4,72 kVA** | 1× W - WEG - 5,7KW 200V - SIW200H S057 W20 - Inversor Monofásico (CHEGADA A PARTIR DE 12/08/2026)<br>2× W - Módulo de Bateria - SBW CB100 W00<br>1× caixa de junção (JBW) | **1. Levantamento das cargas** — Pn 2,17 kVA, Pp 4,72 kVA (pico de partida = Pn × IP/IN), energia 15,6 kWh para 1 dia(s)<br><br>**2. Compatibilidade de saída (R8)** — exige atender 127/220 V; inversores que não atendem são descartados antes de qualquer conta de potência<br><br>**3. Potência do inversor (R3/R4)** — pico 7,70 kVA × 1 = 7,70 kVA ≥ Pp 4,72; nominal 5,70 kW × 1 = 5,70 kW ≥ Pn 2,17<br><br>**4. Energia → nº de baterias (R1)** — 15,6 kWh ÷ 10,07 kWh úteis = 2 bateria(s), teto de 4 pelo nº de entradas (R1)<br><br>**5. Potência de partida (R2)** — 2 baterias distribuídas 2 entre as entradas; corrente = min(2×65; 50) A → pico entregável 7,70 kW<br><br>**6. Acessório (R9)** — 1 caixa(s) de junção, uma por entrada com 2+ baterias<br><br>**Escolha final** — o motor não escolheu o inversor primeiro. Ele montou TODAS as combinações inversor×bateria que passaram nos filtros acima, cada uma com seu preço, e só então ordenou. Classificação:<br>• **escolhida** — 2×  SBW CB100 W00, 20,1 kWh → **R$ 32.616,50**<br>• 4×  SBW CB050 W00 (W - WEG - 5,7KW 200V - SIW), 20,1 kWh → R$ 32.616,50 ← **empatou no centavo**. Mesma energia, mesmo pico (7,70 kW, limitado pelo inversor). Desempate: menos componentes.<br><br>_Fora da disputa:_<br>• 3×  SBW CB050 W00 (W - WEG - 7,5KW 127/220V -), 15,1 kWh → R$ 27.682,99 — **sub-dimensionada de propósito**: cobre 15,1 dos 15,6 kWh pedidos. É mais barata porque entrega menos autonomia; não competiu. | 🔌 W - WEG - 7,5KW 220V - SIW300H M075 W00 - Invesror Monofásico (falta peak_power_kw)<br>🔌 W - WEG - 8,0KW 220V - SIW300H M080 W00 - INVERSOR HIBRIDO (falta peak_power_kw)<br>🔋 W - Módulo de Bateria - SBW300 B050 W0-Luna (falta usable_kwh, max_paralelo, i_cont_a, tensao_v)<br>_+ 13 itens sem spec (cabines BSCW e baterias de outras marcas) — não são módulos candidatos_ | R$ 32.616,50 |
| **trifasico-pequeno** | 0 | 1× Ar condicionado 30k 3600 W tri 220 V (IP/IN 3, 8 h/dia) — autonomia 1 dia(s)<br>**Pp total 12,00 kVA** | 1× W - WEG - 15,0KW 380V - SIW400H T015 W10 - Inversor Híbrido Trifásico<br>7× W - Módulo de Bateria - SBW CB050 W00<br>2× caixa de junção (JBW) | **1. Levantamento das cargas** — Pn 4,00 kVA, Pp 12,00 kVA (pico de partida = Pn × IP/IN), energia 32,0 kWh para 1 dia(s)<br><br>**2. Compatibilidade de saída (R8)** — exige saída trifásica e atender 220 V; inversores que não atendem são descartados antes de qualquer conta de potência<br><br>**3. Potência do inversor (R3/R4)** — pico 18,00 kVA × 1 = 18,00 kVA ≥ Pp 12,00; nominal 15,00 kW × 1 = 15,00 kW ≥ Pn 4,00<br><br>**4. Energia → nº de baterias (R1)** — 32,0 kWh ÷ 5,02 kWh úteis = 7 bateria(s), teto de 8 pelo nº de entradas (R1)<br><br>**5. Potência de partida (R2)** — 7 baterias distribuídas 4+3 entre as entradas; corrente = min(4×65; 50) A + min(3×65; 50) A → pico entregável 18,00 kW<br><br>**6. Acessório (R9)** — 2 caixa(s) de junção, uma por entrada com 2+ baterias<br><br>**Escolha final** — o motor não escolheu o inversor primeiro. Ele montou TODAS as combinações inversor×bateria que passaram nos filtros acima, cada uma com seu preço, e só então ordenou. Classificação:<br>• **escolhida** — 7×  SBW CB050 W00, 35,1 kWh → **R$ 58.842,05**<br>• 7×  SBW CB050 W00 (W - WEG - 17,0KW 220V - SI), 35,1 kWh → R$ 59.601,01 — 2ª colocada entre as viáveis<br><br>_Fora da disputa:_<br>• 3×  SBW CB100 W00 (W - WEG - 17,0KW 220V - SI), 30,2 kWh → R$ 52.505,27 — **sub-dimensionada de propósito**: cobre 30,2 dos 32,0 kWh pedidos. É mais barata porque entrega menos autonomia; não competiu. | 🔌 W - WEG - 7,5KW 220V - SIW300H M075 W00 - Invesror Monofásico (falta peak_power_kw)<br>🔌 W - WEG - 8,0KW 220V - SIW300H M080 W00 - INVERSOR HIBRIDO (falta peak_power_kw)<br>🔋 W - Módulo de Bateria - SBW300 B050 W0-Luna (falta usable_kwh, max_paralelo, i_cont_a, tensao_v)<br>_+ 13 itens sem spec (cabines BSCW e baterias de outras marcas) — não são módulos candidatos_ | R$ 58.842,05 |
| **trifasico-com-bomba** | 0 | 1× Ar condicionado 30k 3600 W tri 220 V (IP/IN 3, 8 h/dia); 1× Bomba trifásica 5CV 4000 W tri 220 V (IP/IN 4, 4 h/dia) — autonomia 1 dia(s)<br>**Pp total 29,78 kVA** | 1× W - WEG - 30,0 KW 380V - SIW400H T030 W10 - Inversor Híbrido Trifásico (CHEGADA EM 12/06/2026)<br>5× W - Módulo de Bateria - SBW CB100 W00<br>2× caixa de junção (JBW) | **1. Levantamento das cargas** — Pn 8,45 kVA, Pp 29,78 kVA (pico de partida = Pn × IP/IN), energia 49,8 kWh para 1 dia(s)<br><br>**2. Compatibilidade de saída (R8)** — exige saída trifásica e atender 220 V; inversores que não atendem são descartados antes de qualquer conta de potência<br><br>**3. Potência do inversor (R3/R4)** — pico 36,00 kVA × 1 = 36,00 kVA ≥ Pp 29,78; nominal 30,00 kW × 1 = 30,00 kW ≥ Pn 8,45<br><br>**4. Energia → nº de baterias (R1)** — 49,8 kWh ÷ 10,07 kWh úteis = 5 bateria(s), teto de 8 pelo nº de entradas (R1)<br><br>**5. Potência de partida (R2)** — 5 baterias distribuídas 3+2 entre as entradas; corrente = min(3×65; 50) A + min(2×65; 50) A → pico entregável 36,00 kW<br><br>**6. Acessório (R9)** — 2 caixa(s) de junção, uma por entrada com 2+ baterias<br><br>**Escolha final** — o motor não escolheu o inversor primeiro. Ele montou TODAS as combinações inversor×bateria que passaram nos filtros acima, cada uma com seu preço, e só então ordenou. Classificação:<br>• **escolhida** — 5×  SBW CB100 W00, 50,4 kWh → **R$ 80.476,76**<br>• 5×  SBW CB100 W00 (W - WEG - 15,0KW 380V - SI), 50,4 kWh → R$ 90.409,85 — 2ª colocada entre as viáveis<br><br>_Fora da disputa:_<br>• 9×  SBW CB050 W00 (W - WEG - 17,0KW 220V - SI), 45,2 kWh → R$ 89.266,87 — **sub-dimensionada de propósito**: cobre 45,2 dos 49,8 kWh pedidos. É mais barata porque entrega menos autonomia; não competiu. | 🔌 W - WEG - 7,5KW 220V - SIW300H M075 W00 - Invesror Monofásico (falta peak_power_kw)<br>🔌 W - WEG - 8,0KW 220V - SIW300H M080 W00 - INVERSOR HIBRIDO (falta peak_power_kw)<br>🔋 W - Módulo de Bateria - SBW300 B050 W0-Luna (falta usable_kwh, max_paralelo, i_cont_a, tensao_v)<br>_+ 13 itens sem spec (cabines BSCW e baterias de outras marcas) — não são módulos candidatos_ | R$ 80.476,76 |
| **trifasico-380v** | 0 | 1× Motor trifásico 380 V 7500 W tri 380 V (IP/IN 3, 6 h/dia) — autonomia 1 dia(s)<br>**Pp total 25,00 kVA** | 1× W - WEG - 30,0 KW 380V - SIW400H T030 W10 - Inversor Híbrido Trifásico (CHEGADA EM 12/06/2026)<br>5× W - Módulo de Bateria - SBW CB100 W00<br>2× caixa de junção (JBW) | **1. Levantamento das cargas** — Pn 8,33 kVA, Pp 25,00 kVA (pico de partida = Pn × IP/IN), energia 50,0 kWh para 1 dia(s)<br><br>**2. Compatibilidade de saída (R8)** — exige saída trifásica e atender 380 V; inversores que não atendem são descartados antes de qualquer conta de potência<br><br>**3. Potência do inversor (R3/R4)** — pico 36,00 kVA × 1 = 36,00 kVA ≥ Pp 25,00; nominal 30,00 kW × 1 = 30,00 kW ≥ Pn 8,33<br><br>**4. Energia → nº de baterias (R1)** — 50,0 kWh ÷ 10,07 kWh úteis = 5 bateria(s), teto de 8 pelo nº de entradas (R1)<br><br>**5. Potência de partida (R2)** — 5 baterias distribuídas 3+2 entre as entradas; corrente = min(3×65; 50) A + min(2×65; 50) A → pico entregável 36,00 kW<br><br>**6. Acessório (R9)** — 2 caixa(s) de junção, uma por entrada com 2+ baterias<br><br>**Escolha final** — o motor não escolheu o inversor primeiro. Ele montou TODAS as combinações inversor×bateria que passaram nos filtros acima, cada uma com seu preço, e só então ordenou. Classificação:<br>• **escolhida** — 5×  SBW CB100 W00, 50,4 kWh → **R$ 80.476,76**<br>• 5×  SBW CB100 W00 (W - WEG - 15,0KW 380V - SI), 50,4 kWh → R$ 90.409,85 — 2ª colocada entre as viáveis<br><br>_Fora da disputa:_<br>• 9×  SBW CB050 W00 (W - WEG - 17,0KW 220V - SI), 45,2 kWh → R$ 89.266,87 — **sub-dimensionada de propósito**: cobre 45,2 dos 50,0 kWh pedidos. É mais barata porque entrega menos autonomia; não competiu. | 🔌 W - WEG - 7,5KW 220V - SIW300H M075 W00 - Invesror Monofásico (falta peak_power_kw)<br>🔌 W - WEG - 8,0KW 220V - SIW300H M080 W00 - INVERSOR HIBRIDO (falta peak_power_kw)<br>🔋 W - Módulo de Bateria - SBW300 B050 W0-Luna (falta usable_kwh, max_paralelo, i_cont_a, tensao_v)<br>_+ 13 itens sem spec (cabines BSCW e baterias de outras marcas) — não são módulos candidatos_ | R$ 80.476,76 |
| **bifasico-220** | 0 | 1× Chuveiro bifásico 5500 W bi 220 V (IP/IN 1, 1 h/dia) — autonomia 1 dia(s)<br>**Pp total 6,11 kVA** | 1× W - WEG - 7,5KW 127/220V - SIW200H S075 W20 - Inversor Monofásico   (CHEGADA A PARTIR DE 12/08/2026)<br>1× W - Módulo de Bateria - SBW CB100 W00 | **1. Levantamento das cargas** — Pn 6,11 kVA, Pp 6,11 kVA (pico de partida = Pn × IP/IN), energia 6,1 kWh para 1 dia(s)<br><br>**2. Compatibilidade de saída (R8)** — exige atender 220 V; inversores que não atendem são descartados antes de qualquer conta de potência<br><br>**3. Potência do inversor (R3/R4)** — pico 10,12 kVA × 1 = 10,12 kVA ≥ Pp 6,11; nominal 7,50 kW × 1 = 7,50 kW ≥ Pn 6,11<br><br>**4. Energia → nº de baterias (R1)** — 6,1 kWh ÷ 10,07 kWh úteis = 1 bateria(s), teto de 4 pelo nº de entradas (R1)<br><br>**5. Potência de partida (R2)** — 1 baterias distribuídas 1 entre as entradas; corrente = min(1×65; 50) A → pico entregável 10,12 kW<br><br>**Escolha final** — o motor não escolheu o inversor primeiro. Ele montou TODAS as combinações inversor×bateria que passaram nos filtros acima, cada uma com seu preço, e só então ordenou. Classificação:<br>• **escolhida** — 1×  SBW CB100 W00, 10,1 kWh → **R$ 20.587,25**<br>• 1×  SBW CB100 W00 (W - WEG - 7,5KW 220V - SIW), 10,1 kWh → R$ 20.628,22 — 2ª colocada entre as viáveis<br><br>_Fora da disputa:_<br>• 1×  SBW CB050 W00 (W - WEG - 7,5KW 127/220V -), 5,0 kWh → R$ 14.600,22 — **sub-dimensionada de propósito**: cobre 5,0 dos 6,1 kWh pedidos. É mais barata porque entrega menos autonomia; não competiu. | 🔌 W - WEG - 7,5KW 220V - SIW300H M075 W00 - Invesror Monofásico (falta peak_power_kw)<br>🔌 W - WEG - 8,0KW 220V - SIW300H M080 W00 - INVERSOR HIBRIDO (falta peak_power_kw)<br>🔋 W - Módulo de Bateria - SBW300 B050 W0-Luna (falta usable_kwh, max_paralelo, i_cont_a, tensao_v)<br>_+ 13 itens sem spec (cabines BSCW e baterias de outras marcas) — não são módulos candidatos_ | R$ 20.587,25 |
| **ongrid-puro-8kwp** | 8.5 | — | 1× W - WEG - 6,0KW 220V - SIW200G M060 W1- Inversor Monofásico<br>16× W - 550 Wp - WEG - Módulo (Estoque) | **1. Sem cargas de backup** — dimensionamento só pelo FV<br><br>**7. Fotovoltaico** — 8,50 kWp alvo; sem armazenamento, todo o FV em inversor string<br><br>**Escolha final** — R$ 10.188,99<br><br>⚠ Kit on-grid puro — sem armazenamento | nenhum | R$ 10.188,99 |
| **ongrid-puro-20kwp** | 20 | — | 2× W - WEG - 7,5KW 220V - SIW200G M075 W1 - Inversor Monofásico<br>37× W - 550 Wp - WEG - Módulo (Estoque) | **1. Sem cargas de backup** — dimensionamento só pelo FV<br><br>**7. Fotovoltaico** — 20,00 kWp alvo; sem armazenamento, todo o FV em inversor string<br><br>**Escolha final** — R$ 24.304,97<br><br>⚠ Kit on-grid puro — sem armazenamento | nenhum | R$ 24.304,97 |
| **combinado-mono-8kwp** | 8.5 | 1× Geladeira 200 W mono 220 V (IP/IN 3, 24 h/dia); 1× Ar condicionado 12k 1150 W mono 220 V (IP/IN 3, 8 h/dia) — autonomia 1 dia(s)<br>**Pp total 4,50 kVA** | 1× W - WEG - 5,0KW 220V - SIW200H M050 W00 - Inversor Híbrido<br>2× W - Módulo de Bateria - SBW CB100 W00<br>16× W - 550 Wp - WEG - Módulo (Estoque)<br>1× caixa de junção (JBW) | **1. Levantamento das cargas** — Pn 1,50 kVA, Pp 4,50 kVA (pico de partida = Pn × IP/IN), energia 15,6 kWh para 1 dia(s)<br><br>**2. Compatibilidade de saída (R8)** — exige atender 220 V; inversores que não atendem são descartados antes de qualquer conta de potência<br><br>**3. Potência do inversor (R3/R4)** — pico 6,00 kVA × 1 = 6,00 kVA ≥ Pp 4,50; nominal 5,00 kW × 1 = 5,00 kW ≥ Pn 1,50<br><br>**4. Energia → nº de baterias (R1)** — 15,6 kWh ÷ 10,07 kWh úteis = 2 bateria(s), teto de 4 pelo nº de entradas (R1)<br><br>**5. Potência de partida (R2)** — 2 baterias distribuídas 2 entre as entradas; corrente = min(2×65; 40) A → pico entregável 6,00 kW<br><br>**6. Acessório (R9)** — 1 caixa(s) de junção, uma por entrada com 2+ baterias<br><br>**7. Fotovoltaico** — 8,50 kWp alvo; cabe na entrada CC do híbrido (teto ≈ 10,00 kWp = 2× a potência CA)<br><br>**Escolha final** — o motor não escolheu o inversor primeiro. Ele montou TODAS as combinações inversor×bateria que passaram nos filtros acima, cada uma com seu preço, e só então ordenou. Classificação:<br>• **escolhida** — 2×  SBW CB100 W00, 20,1 kWh → **R$ 39.691,57**<br>• 4×  SBW CB050 W00 (W - WEG - 5,0KW 220V - SIW), 20,1 kWh → R$ 39.691,57 ← **empatou no centavo**. Mesma energia, mesmo pico (6,00 kW, limitado pelo inversor). Desempate: menos componentes.<br>• 3×  SBW CB050 W00 (W - WEG - 7,5KW 220V - SIW), 15,1 kWh → R$ 35.439,13 — 2ª colocada entre as viáveis | 🔌 W - WEG - 7,5KW 220V - SIW300H M075 W00 - Invesror Monofásico (falta peak_power_kw)<br>🔌 W - WEG - 8,0KW 220V - SIW300H M080 W00 - INVERSOR HIBRIDO (falta peak_power_kw)<br>🔋 W - Módulo de Bateria - SBW300 B050 W0-Luna (falta usable_kwh, max_paralelo, i_cont_a, tensao_v)<br>_+ 13 itens sem spec (cabines BSCW e baterias de outras marcas) — não são módulos candidatos_ | R$ 39.691,57 |
| **combinado-mono-18kwp** | 18.5 | 1× Geladeira 200 W mono 220 V (IP/IN 3, 24 h/dia) — autonomia 1 dia(s)<br>**Pp total 0,67 kVA** | 1× W - WEG - 5,0KW 220V - SIW200H M050 W00 - Inversor Híbrido<br>1× W - WEG - 6,0KW 220V - SIW200G M060 W1- Inversor Monofásico<br>1× W - Módulo de Bateria - SBW CB100 W00<br>34× W - 550 Wp - WEG - Módulo (Estoque) | **1. Levantamento das cargas** — Pn 0,22 kVA, Pp 0,67 kVA (pico de partida = Pn × IP/IN), energia 5,4 kWh para 1 dia(s)<br><br>**2. Compatibilidade de saída (R8)** — exige atender 220 V; inversores que não atendem são descartados antes de qualquer conta de potência<br><br>**3. Potência do inversor (R3/R4)** — pico 6,00 kVA × 1 = 6,00 kVA ≥ Pp 0,67; nominal 5,00 kW × 1 = 5,00 kW ≥ Pn 0,22<br><br>**4. Energia → nº de baterias (R1)** — 5,4 kWh ÷ 10,07 kWh úteis = 1 bateria(s), teto de 4 pelo nº de entradas (R1)<br><br>**5. Potência de partida (R2)** — 1 baterias distribuídas 1 entre as entradas; corrente = min(1×65; 40) A → pico entregável 6,00 kW<br><br>**7. Fotovoltaico** — 18,50 kWp alvo; acima do teto de matriz do híbrido, excedente vai para inversor string (caminho split)<br><br>**Escolha final** — o motor não escolheu o inversor primeiro. Ele montou TODAS as combinações inversor×bateria que passaram nos filtros acima, cada uma com seu preço, e só então ordenou. Classificação:<br>• **escolhida** — 1×  SBW CB100 W00, 10,1 kWh → **R$ 37.519,38**<br>• 1×  SBW CB100 W00 (W - WEG - 11,4KW 220v - SI), 10,1 kWh → R$ 38.049,69 — 2ª colocada entre as viáveis<br>• 1×  SBW CB050 W00 (W - WEG - 5,0KW 220V - SIW), 5,0 kWh → R$ 31.532,35 — 2ª colocada entre as viáveis | 🔌 W - WEG - 7,5KW 220V - SIW300H M075 W00 - Invesror Monofásico (falta peak_power_kw)<br>🔌 W - WEG - 8,0KW 220V - SIW300H M080 W00 - INVERSOR HIBRIDO (falta peak_power_kw)<br>🔋 W - Módulo de Bateria - SBW300 B050 W0-Luna (falta usable_kwh, max_paralelo, i_cont_a, tensao_v)<br>_+ 13 itens sem spec (cabines BSCW e baterias de outras marcas) — não são módulos candidatos_ | R$ 37.519,38 |
| **combinado-tri-15kwp** | 15 | 1× Ar condicionado 30k 3600 W tri 220 V (IP/IN 3, 8 h/dia) — autonomia 1 dia(s)<br>**Pp total 12,00 kVA** | 1× W - WEG - 15,0KW 380V - SIW400H T015 W10 - Inversor Híbrido Trifásico<br>7× W - Módulo de Bateria - SBW CB050 W00<br>28× W - 550 Wp - WEG - Módulo (Estoque)<br>2× caixa de junção (JBW) | **1. Levantamento das cargas** — Pn 4,00 kVA, Pp 12,00 kVA (pico de partida = Pn × IP/IN), energia 32,0 kWh para 1 dia(s)<br><br>**2. Compatibilidade de saída (R8)** — exige saída trifásica e atender 220 V; inversores que não atendem são descartados antes de qualquer conta de potência<br><br>**3. Potência do inversor (R3/R4)** — pico 18,00 kVA × 1 = 18,00 kVA ≥ Pp 12,00; nominal 15,00 kW × 1 = 15,00 kW ≥ Pn 4,00<br><br>**4. Energia → nº de baterias (R1)** — 32,0 kWh ÷ 5,02 kWh úteis = 7 bateria(s), teto de 8 pelo nº de entradas (R1)<br><br>**5. Potência de partida (R2)** — 7 baterias distribuídas 4+3 entre as entradas; corrente = min(4×65; 50) A + min(3×65; 50) A → pico entregável 18,00 kW<br><br>**6. Acessório (R9)** — 2 caixa(s) de junção, uma por entrada com 2+ baterias<br><br>**7. Fotovoltaico** — 15,00 kWp alvo; cabe na entrada CC do híbrido (teto ≈ 30,00 kWp = 2× a potência CA)<br><br>**Escolha final** — o motor não escolheu o inversor primeiro. Ele montou TODAS as combinações inversor×bateria que passaram nos filtros acima, cada uma com seu preço, e só então ordenou. Classificação:<br>• **escolhida** — 7×  SBW CB050 W00, 35,1 kWh → **R$ 72.240,91**<br>• 7×  SBW CB050 W00 (W - WEG - 17,0KW 220V - SI), 35,1 kWh → R$ 72.999,87 — 2ª colocada entre as viáveis<br>• 3×  SBW CB100 W00 (W - WEG - 17,0KW 220V - SI), 30,2 kWh → R$ 65.904,13 — 2ª colocada entre as viáveis | 🔌 W - WEG - 7,5KW 220V - SIW300H M075 W00 - Invesror Monofásico (falta peak_power_kw)<br>🔌 W - WEG - 8,0KW 220V - SIW300H M080 W00 - INVERSOR HIBRIDO (falta peak_power_kw)<br>🔋 W - Módulo de Bateria - SBW300 B050 W0-Luna (falta usable_kwh, max_paralelo, i_cont_a, tensao_v)<br>_+ 13 itens sem spec (cabines BSCW e baterias de outras marcas) — não são módulos candidatos_ | R$ 72.240,91 |
| **frete-cif-acre** | 0 | 1× Ar condicionado 12k 1150 W mono 220 V (IP/IN 3, 8 h/dia) — autonomia 1 dia(s)<br>**Pp total 3,83 kVA** | 1× W - WEG - 5,0KW 220V - SIW200H M050 W00 - Inversor Híbrido<br>3× W - Módulo de Bateria - SBW CB050 W00<br>1× caixa de junção (JBW) | **1. Levantamento das cargas** — Pn 1,28 kVA, Pp 3,83 kVA (pico de partida = Pn × IP/IN), energia 10,2 kWh para 1 dia(s)<br><br>**2. Compatibilidade de saída (R8)** — exige atender 220 V; inversores que não atendem são descartados antes de qualquer conta de potência<br><br>**3. Potência do inversor (R3/R4)** — pico 6,00 kVA × 1 = 6,00 kVA ≥ Pp 3,83; nominal 5,00 kW × 1 = 5,00 kW ≥ Pn 1,28<br><br>**4. Energia → nº de baterias (R1)** — 10,2 kWh ÷ 5,02 kWh úteis = 3 bateria(s), teto de 4 pelo nº de entradas (R1)<br><br>**5. Potência de partida (R2)** — 3 baterias distribuídas 3 entre as entradas; corrente = min(3×65; 40) A → pico entregável 6,00 kW<br><br>**6. Acessório (R9)** — 1 caixa(s) de junção, uma por entrada com 2+ baterias<br><br>**Escolha final** — o motor não escolheu o inversor primeiro. Ele montou TODAS as combinações inversor×bateria que passaram nos filtros acima, cada uma com seu preço, e só então ordenou. Classificação:<br>• **escolhida** — 3×  SBW CB050 W00, 15,1 kWh → **R$ 25.989,37**<br>• 3×  SBW CB050 W00 (W - WEG - 5,7KW 200V - SIW), 15,1 kWh → R$ 26.629,47 — 2ª colocada entre as viáveis<br><br>_Fora da disputa:_<br>• 1×  SBW CB100 W00 (W - WEG - 5,0KW 220V - SIW), 10,1 kWh → R$ 18.893,63 — **sub-dimensionada de propósito**: cobre 10,1 dos 10,2 kWh pedidos. É mais barata porque entrega menos autonomia; não competiu. | 🔌 W - WEG - 7,5KW 220V - SIW300H M075 W00 - Invesror Monofásico (falta peak_power_kw)<br>🔌 W - WEG - 8,0KW 220V - SIW300H M080 W00 - INVERSOR HIBRIDO (falta peak_power_kw)<br>🔋 W - Módulo de Bateria - SBW300 B050 W0-Luna (falta usable_kwh, max_paralelo, i_cont_a, tensao_v)<br>_+ 13 itens sem spec (cabines BSCW e baterias de outras marcas) — não são módulos candidatos_ | R$ 25.989,37 |
| **frete-fob** | 0 | 1× Ar condicionado 12k 1150 W mono 220 V (IP/IN 3, 8 h/dia) — autonomia 1 dia(s)<br>**Pp total 3,83 kVA** | 1× W - WEG - 5,0KW 220V - SIW200H M050 W00 - Inversor Híbrido<br>3× W - Módulo de Bateria - SBW CB050 W00<br>1× caixa de junção (JBW) | **1. Levantamento das cargas** — Pn 1,28 kVA, Pp 3,83 kVA (pico de partida = Pn × IP/IN), energia 10,2 kWh para 1 dia(s)<br><br>**2. Compatibilidade de saída (R8)** — exige atender 220 V; inversores que não atendem são descartados antes de qualquer conta de potência<br><br>**3. Potência do inversor (R3/R4)** — pico 6,00 kVA × 1 = 6,00 kVA ≥ Pp 3,83; nominal 5,00 kW × 1 = 5,00 kW ≥ Pn 1,28<br><br>**4. Energia → nº de baterias (R1)** — 10,2 kWh ÷ 5,02 kWh úteis = 3 bateria(s), teto de 4 pelo nº de entradas (R1)<br><br>**5. Potência de partida (R2)** — 3 baterias distribuídas 3 entre as entradas; corrente = min(3×65; 40) A → pico entregável 6,00 kW<br><br>**6. Acessório (R9)** — 1 caixa(s) de junção, uma por entrada com 2+ baterias<br><br>**Escolha final** — o motor não escolheu o inversor primeiro. Ele montou TODAS as combinações inversor×bateria que passaram nos filtros acima, cada uma com seu preço, e só então ordenou. Classificação:<br>• **escolhida** — 3×  SBW CB050 W00, 15,1 kWh → **R$ 25.989,37**<br>• 3×  SBW CB050 W00 (W - WEG - 5,7KW 200V - SIW), 15,1 kWh → R$ 26.629,47 — 2ª colocada entre as viáveis<br><br>_Fora da disputa:_<br>• 1×  SBW CB100 W00 (W - WEG - 5,0KW 220V - SIW), 10,1 kWh → R$ 18.893,63 — **sub-dimensionada de propósito**: cobre 10,1 dos 10,2 kWh pedidos. É mais barata porque entrega menos autonomia; não competiu. | 🔌 W - WEG - 7,5KW 220V - SIW300H M075 W00 - Invesror Monofásico (falta peak_power_kw)<br>🔌 W - WEG - 8,0KW 220V - SIW300H M080 W00 - INVERSOR HIBRIDO (falta peak_power_kw)<br>🔋 W - Módulo de Bateria - SBW300 B050 W0-Luna (falta usable_kwh, max_paralelo, i_cont_a, tensao_v)<br>_+ 13 itens sem spec (cabines BSCW e baterias de outras marcas) — não são módulos candidatos_ | R$ 25.989,37 |
| **carga-sem-tensao-nem-fase** | 0 | 1× Carga crua 1000 W fase não informada tensão não informada (IP/IN 1, 4 h/dia) — autonomia 1 dia(s)<br>**Pp total 1,00 kVA** | 1× W - WEG - 5,0KW 220V - SIW200H M050 W00 - Inversor Híbrido<br>1× W - Módulo de Bateria - SBW CB050 W00 | **1. Levantamento das cargas** — Pn 1,00 kVA, Pp 1,00 kVA (pico de partida = Pn × IP/IN), energia 4,0 kWh para 1 dia(s)<br><br>**2. Compatibilidade de saída (R8)** — ⚠ carga sem tensão nem fase: a regra NÃO foi aplicada<br><br>**3. Potência do inversor (R3/R4)** — pico 6,00 kVA × 1 = 6,00 kVA ≥ Pp 1,00; nominal 5,00 kW × 1 = 5,00 kW ≥ Pn 1,00<br><br>**4. Energia → nº de baterias (R1)** — 4,0 kWh ÷ 5,02 kWh úteis = 1 bateria(s), teto de 4 pelo nº de entradas (R1)<br><br>**5. Potência de partida (R2)** — 1 baterias distribuídas 1 entre as entradas; corrente = min(1×65; 40) A → pico entregável 6,00 kW<br><br>**Escolha final** — o motor não escolheu o inversor primeiro. Ele montou TODAS as combinações inversor×bateria que passaram nos filtros acima, cada uma com seu preço, e só então ordenou. Classificação:<br>• **escolhida** — 1×  SBW CB050 W00, 5,0 kWh → **R$ 12.906,60**<br>• 1×  SBW CB050 W00 (W - WEG - 5,7KW 200V - SIW), 5,0 kWh → R$ 13.546,70 — 2ª colocada entre as viáveis | 🔌 W - WEG - 7,5KW 220V - SIW300H M075 W00 - Invesror Monofásico (falta peak_power_kw)<br>🔌 W - WEG - 8,0KW 220V - SIW300H M080 W00 - INVERSOR HIBRIDO (falta peak_power_kw)<br>🔋 W - Módulo de Bateria - SBW300 B050 W0-Luna (falta usable_kwh, max_paralelo, i_cont_a, tensao_v)<br>_+ 13 itens sem spec (cabines BSCW e baterias de outras marcas) — não são módulos candidatos_ | R$ 12.906,60 |
| **carga-enorme-sem-solucao** | 0 | 1× Forno industrial 200000 W mono 220 V (IP/IN 3, 8 h/dia) — autonomia 2 dia(s)<br>**Pp total 666,67 kVA** | nenhum kit compatível | **1. Levantamento das cargas** — Pn 222,22 kVA, Pp 666,67 kVA (pico de partida = Pn × IP/IN), energia 3.555,6 kWh para 2 dia(s)<br><br>**2. Compatibilidade de saída (R8)** — exige atender 220 V; inversores que não atendem são descartados antes de qualquer conta de potência<br><br>**3. Nenhum inversor atende** — motivo por modelo:<br>• W - WEG - 10,5KW 220V - SIW200H M105 W10 - Inversor Híbrido: potência exige 56 inversores (máx paralelo 3)<br>• W - WEG - 11,4KW 220v - SIW200H S114 W20 - Inversor Monofásico (CHEGADA A PARTIR DE 12/08/2026): potência exige 44 inversores (máx paralelo 1)<br>• W - WEG - 15,0KW 380V - SIW400H T015 W10 - Inversor Híbrido Trifásico: potência exige 38 inversores (máx paralelo 4)<br>• W - WEG - 17,0KW 220V - SIW400H K017 T030 W20 - Inversor Trifásico (CHEGADA EM 30/07/2026): potência exige 36 inversores (máx paralelo 4)<br>• W - WEG - 30,0 KW 380V - SIW400H T030 W10 - Inversor Híbrido Trifásico (CHEGADA EM 12/06/2026): potência exige 19 inversores (máx paralelo 4)<br>• W - WEG - 5,0KW 220V - SIW200H M050 W00 - Inversor Híbrido: potência exige 112 inversores (máx paralelo 5) | 🔌 W - WEG - 7,5KW 220V - SIW300H M075 W00 - Invesror Monofásico (falta peak_power_kw)<br>🔌 W - WEG - 8,0KW 220V - SIW300H M080 W00 - INVERSOR HIBRIDO (falta peak_power_kw) | — |
